DESCRI PTION OF DISCHARGE
The Rest Area consists of two comfort stations (Northbound Comfort Station and
Southbound Comfort Station). Each comfort station is equipped with 21 toilets
(1.6 gallons per flush [GPF] ), 15 lav atories, and six urinals (0.5 GPF) . Each comfort
station discharges wastewater into four 9,000- gallon onsite concrete septic tanks . An
additional RV sanitary station is available at each comfort station . Sewage from the
Southbound Comfort Station gravity flows to a distribution box located on northbound
side where it’s commingled with wastewater from the Northbound Comfort Station. The
combined effluent gravity flows to the facultative wastewater treatment pond (Primary
Treatment Pond) , which is H ypalon lined (30-millimeter) and has three evenly spaced
aerators. Wastewater from the Primary Treatment Pond is discharged to four infiltration
ponds (Infiltration Ponds) all constructed in 1981 when the rest area was initially
opened. All treatment ponds were constructed with native material with two feet of
freeboard. Table 1 below shows the pond specific ations .
Table 1: Facultative Pond System Specifications
Pond Depth
(feet) Side
Slope Area
(square feet)
Primary Treatment Pond 5 3:1 115,546
Infiltration Pond A 5 3:1 28,469
Infiltration Pond B 5 3:1 21,127
Infiltration Pond C 5 3:1 24,261
Infiltration Pond D 5 3:1 15,519
The RWD estimated the influent quality to be approximately 450 mg/L for BOD and 1,200 mg/L for TSS. The concentration levels were calculated based on the average
flow. The RWD states that the Primary Treatment Pond produces effluent with BOD
levels lower than 90 mg/L. According to the RWD, the necess ary retention time in the
Primary Treatment Pond to treat wastewater to less than 90 mg/L is 69 days and that
the pond’s size allows retention times “much longer than the required 69 days.”
Caltrans 3 14 June 2021
Tejon Pass Safety Roadside Rest Area WWTF
Staff Memorandum
 WDRs Order 93 -051 requires monitoring reports be submitted monthly to the Central
Valley Water Board by the 29th day of the following month, but an electronic file review
found that i nfluent and effluent monitoring results for the Facility have not been
submitted since 2014. A Notice of Violation was issued on 23 February 2021 requiring
Caltrans to provide any missing data and a letter describing how Caltrans will ensure
future compliance with the current/ future waste discharge requirements for the Facility
by 26 March 2021. Caltrans contacted Central Valley Water Board staff on
22 March 2021 requesting a deadline extension. A one -month extension was granted,
and the requested letter dated 24 April 2021 was submitted to the Central Valley Water
Board. The 24 April 2021 letter explains Caltrans does not have any reports to be
submitted for previous years, but Caltrans will utilize a sub -contractor to provide
monitoring and repor ting services to bring the facility into compliance with the Facility’s
WDRs .
The Facility’s monthly average discharge is under 100,000 gallons per day (gpd) and is
therefore eligible for coverage under the General Order. The current discharge is approximately 21 ,800 gpd.
POTENTIAL THREAT TO WATER QUALITY
The Rest Area is located within the Tulare Lake Hydrologic Area with the wastewater
treatment outside any floodplain area. Based on information gathered from the California Department Groundwater Information Center Interactive Map Application

(https://gis.water.ca.gov/app/gicima/ ) using Spring 2018 data, groundwater underlying
the disposal ponds is approximately 690 feet below ground surface.
According to Table 5 from the RWD, data from 2016 was provided to identify source
water quality at the Rest Area and is presented for review in Table 2.
Table 2: Source Water Quality for Tejon Pass SRRA
Constituent Units Concentration MCL
Sodium mg/L 74.3 None
Hardness mg/L 363 None
Arsenic ug/L <2 10
Chromium ug/L <10 50
Fluoride mg/L 1.79 2
Nitrate (as NO 3) mg/L 22.5 45
Nitrite ug/L 0.05 1
Chloride mg/L 31 5000
Iron ug/L <50 300
Magnesium mg/L 36 50
TDS mg/L 610 1000
Turbidity NTU 0.2 5
Caltrans 4 14 June 2021
Tejon Pass Safety Roadside Rest Area WWTF
Staff Memorandum
 Based on soils data from the Natural Resources Conservation Services Survey (NRCS),
soil at the Rest Area was identified as Hawk gravelly sandy loam with 9 to 15 percent
slope with soil profiles summarized in Table 3 below. Groundwater was encountered at
an approximate depth of 80 feet below ground surface. The site consists of sandy gravel with a percolation rate ranging from 1 to 7.5 inch es/hour with an average of
3.7 inches /hour .
Table 3: Soil Profile Tejon Pass SRRA
Soil Profile Soil Depth
(inches)
Gravelly slightly decomposed plant material 0 – 2
Gravelly sandy loam 2 – 7
Very gravelly sandy loam 7 - 17
Very gravelly sandy loam 17 – 39
Very gravelly sandy loam 39 - 60
NITROGEN EVALUATION
As stated above, the Facility has a design flow of 80,000 gpd and currently has an
estimated average daily flow of 21,800 gpd. Therefore, the General Order requires a
Nitrogen

===PLANNED CHANGES===

