Discharge Requirements (WDRs) Order No. 93-051, which authorizes a monthly
average discharge of up to 80,000 gallons per day from the two comfort stations to
10 septic tanks followed by a primary treatment pond and four infiltration ponds.
According to the RWD, using the Facility’s water usage data from 2016 through 2018
the average flows combined from both comfort stations were estimated at about
21,800 gpd with a peak flow of 42,900 gpd.
DESCRIPTION OF DISCHARGE
The Rest Area consists of two comfort stations (Northbound Comfort Station and
Southbound Comfort Station). Each comfort station is equipped with 21 toilets
(1.6 gallons per flush [GPF]), 15 lavatories, and six urinals (0.5 GPF). Each comfort
station discharges wastewater into four 9,000-gallon onsite concrete septic tanks. An
additional RV sanitary station is available at each comfort station. Sewage from the
Southbound Comfort Station gravity flows to a distribution box located on northbound
side where it’s commingled with wastewater from the Northbound Comfort Station. The
combined effluent gravity flows to the facultative wastewater treatment pond (Primary
Treatment Pond), which is Hypalon lined (30-millimeter) and has three evenly spaced
aerators. Wastewater from the Primary Treatment Pond is discharged to four infiltration
ponds (Infiltration Ponds) all constructed in 1981 when the rest area was initially
opened. All treatment ponds were constructed with native material with two feet of
freeboard. Table 1 below shows the pond specifications.
Table 1: Facultative Pond System Specifications
Depth Side Area
Pond (feet) Slope (square feet)
Primary Treatment Pond 5 3:1 115,546
Infiltration Pond A 5 3:1 28,469
Infiltration Pond B 5 3:1 21,127
Infiltration Pond C 5 3:1 24,261
Infiltration Pond D 5 3:1 15,519
The RWD estimated the influent quality to be approximately 450 mg/L for BOD and
1,200 mg/L for TSS. The concentration levels were calculated based on the average
flow. The RWD states that the Primary Treatment Pond produces effluent with BOD
levels lower than 90 mg/L. According to the RWD, the necessary retention time in the
Primary Treatment Pond to treat wastewater to less than 90 mg/L is 69 days and that
the pond’s size allows retention times “much longer than the required 69 days.”
Caltrans 3 14 June 2021
Tejon Pass Safety Roadside Rest Area WWTF
Staff Memorandum
WDRs Order 93-051 requires monitoring reports be submitted monthly to the Central
Valley Water Board by the 29th day of the following month, but an electronic file review
found that influent and

===PLANNED CHANGES===

